# Brayton–Rankine Combined-Cycle Power Plant

![Conceptual engineering schematic](assets/plant-overview.svg)

> Diagram is an original simplified illustration of the documented system; it is not a CAD export or validated engineering drawing.

**Focus:** Thermodynamics · Thermal Design · Power Systems · Energy Analysis

## Objective
Propose a natural-gas combined-cycle plant with a **100 MW electrical output objective** for a data center by recovering Brayton turbine exhaust heat in a Rankine steam cycle.

## Engineering work
- Calculated thermodynamic properties, work and heat transfers across Brayton and Rankine cycle states.
- Considered compressor pressure ratio, turbine inlet temperature, mass flow and isentropic efficiencies.
- Evaluated a heat-recovery steam generator and candidate turbine, condenser and heat-exchanger equipment.
- Estimated fuel consumption, heat rejection, carbon dioxide emissions and economic/environmental tradeoffs.

## Reported design figures
| Variable | Reported value |
|---|---:|
| Plant target | 100 MW |
| Combined thermal efficiency | Approximately 51% |
| Brayton pressure ratio | 15 |
| Air mass flow | 91.00 kg/s |
| Steam/water mass flow | 24.15 kg/s |
| Gas turbine inlet temperature | 1700 K |
| Steam turbine inlet state | 813 K, 6000 kPa |

The underlying report's power and efficiency totals are design calculations and **should not be presented as independently verified net electrical output**.

## Technologies
`Brayton Cycle` `Rankine Cycle` `Thermodynamics` `Energy Balances` `Heat Recovery` `Engineering Analysis`

[← Back to portfolio](../../README.md)
